<div class="lab-fragment"><h2>Formål</h2><p>Kunne korrekt betjening og periodisk vedlikehold av respirator. Oppgaven skal gi praktisk grunnlag for utførelse av rutinemessig vedlikehold samt kjenne utstyrets medisinske funksjon, praktisk bruk av respiratoren.</p><h2>Litteraturstudierføroppgaven utføres</h2><h2>Dokumentasjon for respiratorDrägerEvita XL</h2><h2>Forelesningsnotater</h2><h2>Utstyr</h2><p>Respirator, <em>Dräger</em> <em>Evita XL </em>(<a href="https://ureg.ux.uis.no">https://ureg.ux.uis.no</a>), div. verktøy og reservedel (SV Diaphragm)</p><p><figure class="lab-figure"><img alt="Advarsel med heldekkende fyll" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAYAAAAGACAYAAACkx7W/AAAAAXNSR0IArs4c6QAAAIRlWElmTU0AKgAAAAgABQESAAMAAAABAAEAAAEaAAUAAAABAAAASgEbAAUAAAABAAAAUgEoAAMAAAABAAIAAIdpAAQAAAABAAAAWgAAAAAAAAGAAAAAAQAAAYAAAAABAAOgAQADAAAAAQABAACgAgAEAAAAAQAAAYCgAwAEAAAAAQAAAYAAAAAAMhHtewAAAAlwSFlzAAA7DgAAOw4BzLahgwAAJclJREFUeAHtnQmwZkV1x1GWAcZh31FHBAURNIMCEoVyCgo1oCIuYFxQjCtojDsWUQxGUZDFxIrGKjUxJmqZ0mAJWUBK0CCgyKaASMKoGAirIPti/v/KPOabee9771v63NvLr6vOe3fr0+f8ur9zb9/bt+9aa5EgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgEAIgbVDtKIUAvkTeJRM3EiyRPKA5GEJCQJNEfCPgASBFghsIidfJHm+ZJnkSZLBC6CbtH6J5AeSf5ZcISFBAAIQgEDBBJ4o2z8nuU/y+zHkQh17iISLJEEgQQACECiJwDoy9ljJuIF/zZPEd6XDJxESBCAAAQgUQGBz2XieZM1gPun6ndL1ggL8xkQIQAACTRPYRt5fLZk02A/L96B0vrppsjgPAQhAIGMCi2XbjyTDgvi02++X7v0z9h/TIAABCDRL4EvyfNogv1D+W1WGexkkCEAAAhDIhMCBsmOh4J1q/zcy8RkzIAABCDRPYJEIXCtJFeBH0XNw89QBAAEIQCADAh+UDaME7ZTHXKUy183Ad0yAAAQg0CwB34+/Q5IyuI+q693NUsdxCEAAAhkQ+DvZMGrATn3cbSp7iwwYYAIEIACB5gg8Ux57ErfUgX0cfZ5mggQBCEAAAh0T8MRt4wTriGP9gtjuHftNcRCAAASaJuC3ciMC+iQ6z2q6JnAeAhCAQIcENlRZv5JMEqyj8ry0Q/8pCgIQgECzBI6X51GBfFK9v5BN6zVbIzgOAQhAoAMCj1cZd0smDdSR+Y7pwH+KgAAEINAsga/L88ggPo1uv4+wdbM1g+MQgAAEAgk8R7qnCdBd5P1SoP+ohgAEINAkgUfL6x9Lugji05TxkGzco8kawmkIQAACQQTeKL3TBOYu854bxAC1EIAABJojsEQe3yDpMohPW9Yrm6slHIYABCAQQOAk6Zw2IHed/zrZvH4AC1RCAAIQaIbATvL0PknXATxFeR9uppZwFAIQgEAAgW9LZ4pg3IeO38n27QOYoBICEIBA9QQOkId9BO6UZf5j9bWEgxCAAAQSE1hb+q6QpAzGfejydNV7J2aDOghAAAJVE3iHvOsjYEeU+UP58qiqawvnIAABCCQisJn03CKJCMZ96TwiERvUQAACEKiawGfkXV+BOqrcX8unxVXXGs5BAAIQmJLArsr/gCQqEPep92NTsiE7BCAAgaoJ/Lu86zNIR5Z9j3xbWnXt4RwEIACBCQkconyRATgH3d+YkA3ZIAABCFRLwF/TukaSQ5COtmHfamsRxyAAAQhMQOD9yhMdeHPRf7F89fTWJAhAAALNE9hKBH4rySVAd2HHm5qvdQBAAAIQEIEvSLoIujmV4emtN6L2IQABCLRMYJmc91e0cgrOXdniaa5JEIAABJol4K9ndRVwcyvH01zv2GzN4zgEINA0AX81K7eg3LU9pzfdAnAeAhBoksAG8nqFpOuAm2N5+zfZAnAaAhBolsBx8jzHYNyHTZeLhae/JkEAAhConsBj5eFdkj6Cba5lHl19reMgBCAAARH4J0mugbgvu24Wk01oHRCAAARqJrCPnOsryOZe7qdrrnh8gwAE2ibgr2JdKMk9EPdln6fB3qXtJoL3EIBArQSOlGN9BddSyj2j1srHLwhAoF0Cj5Hrv5GUEoj7tPPgdpsJnkMAAjUS+ISc6jOollT2VWK1bo2NAJ/yIsDY47zqo1ZrnijHvixZp1YHE/u1hfTdLjk/sV7UQQACEOicwLdUYklX4DnYepuY+URAggAEIFAsgeWyPIeAWqINnyu21jEcAhBonoBvMV4qKTH45mDzg2K3e/OtCAAQgECRBI6S1TkE0pJtOKvImsdoCECgaQKe1uAmScnBNxfbD226JeE8BCBQHAFPa5BLAC3djl+I5XrFtQAMzp4Aw0Czr6IiDfR0Bv7O76OLtD4/ozeTSfdIvp+faVgEAQhAYHUCZ2q19Kvu3Oy/Q0y3Xh0zaxCAAATyIuBpDHILnrXY88W8qhprIAABCKwi4OkLPI1BLQE3Nz8eEts9VuFmCQLTEeAe7XT8yL06gXdodefVN7GWkIB/r6cm1IcqCEAAAkkIbCktnr8mt6vmGu15ZZIaQwkEIACBRAQ+Lz01BtscfbpOrNdPVG+oaZgAw0AbrvyErj9duj4r8Re/SPEE/JKdp4n4XnxRlAABCEBgfgLnaHeOV8o12/Q7Md9+/mphLwQgAIFYAi+X+poDbc6+fSW2atEOAQhAYDgB34f+b0nOQbJm2x4W+72HVw97IDA/AYaBzs+HvfMTeI92P2H+Q9gbSMDPXE6T8OwlEHLNqnkIXHPtxvq2ndR/TcIkZbGcF9L+WB3gXpi/u0CCAAQg0AmBf1ApNd9eKcm3X6suFndS6xRSFQF6AFVVZ2fO7KWSuPXQGe4FC9po5RHfXfBIDoAABCAwBQHfbz5fkusV8hSujZQ1V789XfTSkTzgIAhAAAITEnit8uUaBG1XdMrZ929EO49+CECgXQK+z+z7zTkHwejaydl327ZvNAD0QwACbRL4S7mdewCMrpnc/f+xADC8O7oVoB8CjRFYKn99nzn3ABhdLbn7b/veGA0B/RCAQFsEfH+5hOAXXSslMLhBEJZEg0A/BCDQBoH95GYJgc82RqdSOJwUDQL9EIBA/QR8P/knklICX3SNlMLhPoHYMRoG+iEAgboJvFnulRL0bGd0KonF6dEw0A8BCNRLYGO59r+SkoJedG2UxMK27h8NBP0QgECdBE6WW6UFvOiaKI3H5QLClC/RrQL9EKiMwJPlz/2S0gJedDWUxsP2Hh0NBf0QgEBdBL4jd0oMdtG1UCKTmwXF3xEmQQACEFiQwPN0RImBzjZHp1K5fDoaDPrLI8CXhMqrs2iL11EBl0meEl1QkP7oNt3FSSYCzYNSurvkqgjl6CyTAHOGlFlvkVb7fnGpwT+SS+m6fWL3Q30SBCAAgTkJbK6tt0pKvc3RxdV5yWxs+0Fz1jwbIQCB5gn8jQiUHuCiK7F0PlcK0LrRkNAPAQiURWA3mev7xKUHuGjqpfOx/e+KhoR+CECgLAJnydwagls09RoY3SZIW0SDQj8EIFAGgUNlZg2BzT5Ep1o4fTYaFPrzJxA9ZC5/Ali4SAh+Kqll5sjoNt3FSaaLVvmQClkm8VQRpEYJMAy00YofcNv3g2sJ/gNusbgAAc8PdMoCx7AbAhComMA28u0OSS23Nbq4Oq+JlX3x7T8SBCDQIIEvyefaAlp0NdbG6xcCtl40NPRDAAJ5EXimzHlYUltAi6ZcGy/784FoaOjPk0D0A7M8vcYqE/iB5A8rRBHdph0wa0t3yqEnSW6szTH8mZ8AD4Hn51Pr3lfJsRqDf631Fe3XEhVwQnQh6M+PQPTVUn4eY9GGQuAZIR9XKYroNl1jD8BNwbcD95Rc7BVSGwToAbRRz4Ne+n5vrcF/0E+WxyPgWHDqeFk4GgIQKImAA//dkhofZM74FF0fM+XU+v/waIDohwAE+iHwNRVba+Ca8Sua7Ew5tf6/TgDXj4aI/jwIcAsoj3rowornqJBXdFEQZRRNYKmsf1/RHmD8yASiH5iNbAgHhhLwif5CyTNCS8lDeXSb9pV/7ekuObiz5PraHW3dP3oAbbSAI+VmC8G/jdqM93KxivhkfDGU0DeB6Kulvv2j/LXW8hjvayRbNwIjuk230ANwU7Gf+0gu8AqpTgL0AOqs10GvPqSVVoL/oN8sT0fAJ9LTJNEn1OmsJDcEIDCUgKd5vk/iq7lWZCiMRDta4Tjj52sTcUNNhgQ4u2dYKQlNOl26XphQXwmqotu0A2NLyQ+C/UDYD4ZJlRHgFlBlFTrgzgFabi34D7jPYiIC20vPBxPpQk1mBKKvljJztxlz/LWnSyVPbcbjVY5Gt+nWegAme69kF8kKr5DqIUAPoJ66HPTkbVppMfgPMmA5HQG/GXxSOnVoyoVA9NVSLn62ZMemctZfedqsJacHfI1u0y32AGbw7qeF82ZW+F8+AXoA5dfhmh4crw2tBv81WbCeloBnCyVmpGWKNggkI7CrND0gmRnC1+L/ZDCHKGqR6aDPbxzChc0FEojuLheIpGiT/03WH1i0B9MbH92mHQxbTv5spD8f6c9IkgonQHeu8AocMP/FWm49+A/gYDGIgN8q99vlpAoIRF8tVYCoCBfWk5VXSHxl1nqKbtOt9wDcvu6X+HbjtV4hlUuAHkC5dTdo+Tu1QvAfJMJyJAFfcJwcWQC6uyEQfbXUjRdtl7KV3Pdsnxu1jeER76PbND2AR1Cv5bfNz161ylJpBOgBlFZjs+39uDYR/GdzYUs8AQ8L9VvnpEIJcAIotOJWmr1M/19XtgtYXzCB3WT7Wwq2v3nTo7vLzQMOBnCu9O8bXEZp6qPbNLeAVm8Rt2h1J8ntq29mrQQC9ABKqKW5bTxMmwn+c7Nha3cENldRH+muOEpKSSD6aimlrehaRWADLV4pWbpqE0srCUS3aXoAs5vag9q0u+Sq2bvYkjMBegA5185w296nXQT/4XzY0y2BdVQcw0K7ZZ6ktOirpSRGomQ1Av5Ax88lG662lZUZAtFtmh7ADOnZ/w/Wpu/M3syWXAnQA8i1ZobbdaJ2EfyH82FPfwT8zYB1+yueksclwAlgXGL9Hr+Pij+8XxMoHQJDCfirYUcP3cuO7AhEd5ezc7hgg1xXF0j2LNiHLkyPbtPcApq/Fj0c1NOS3Dz/YezNgQA9gBxqYTQbjtBhBP/RWHFUfwQ2UdEf7a94Sh6HQPTV0ji2cOxwAo/RLj/43Xb4IexZSSC6TdMDWLipPaRD/Jb65QsfyhF9EqAH0Cf90cs+VocS/EfnxZH9EvD8QKf0awKlj0Ig+mppFBs4Zn4CO2i3X/paNP9h7F1JILpN0wMYvakdqkO/OfrhHNk1AXoAXRMfvzy/YEPwH58bOfon4CHL/nYAKVMCnAAyrZiVZi3X/0PyNhHrIDCUwI7a866he9nRO4Ho7nLvDhZsgO+jXix5WsE+9GF6dJvmFtB4teqPx3tYqD8mT8qMAD2AzCpkwJw3aZngPwCExSIJLJHV/mgRKUMC0VdLGbpchEkeS+3PPG5RhLV5GRndpukBjF/fDyuL32Fxj5aUEQF6ABlVxoApx2mZ4D8AhMWiCTjOnFq0B5UaH321VCm2ULc8n8plEibVmgxzdJumBzBZvTjXKyVfnTw7OVMTiP6xpLa3BX1nyMkXtOBokI/RbZoTwOQVt0JZfYFz7+QqyJmSALeAUtKcXtdBUkHwn54jGvIksFRm+WNGpEwIRF8tZeJmEWb4lo/nTtm5CGvzNTK6TdMDmK7u71rZxq+fTg25UxCgB5CCYhodb5cagn8almjJl8BimfaJfM1ry7Loq6W2aE7u7ZbK6tk+PfyTNB2B6DZND2C6+nFuM/THjS7wCqk/AvQA+mM/WLLnTyf4DxJhuWYCPkmfJok+WdfMMIlvVEASjFMpebpy+wUZTsZTYXwkc3SbpgfwCOqpF46Qhr+fWgsKJiYQ/WOZ2LCGMp4jX5/bkL/Rrka3aU4A6WrQD4L93MsPhkk9EOCqswfoA0W+TMvPHVhnEQItEdhezh7TksO5+Rp9tZSbvznZs76M+Zlkh5yMqsCW6DZNDyBtI/FLYX45bEVatWgbhQA9gFEoxRzzbqkl+MewRWs5BHwhdFI55tZlafTVUl200nmznVRdLfHH3klpCUS3aXoAaetrRtt+WjhvZoX/3RCgB9AN5zVLOUEbCP5rUmG9ZQKeLZR41HELAHjHwFXcXpJXd18sJUIgawJ7yLojs7awQuOiu8sVIpvKJfP+T8mzptJC5vkIRLdpbgHNR3+6fTcq+5Mk/owkqQMC9AA6gDxQhK/8Cf4DQFiEwACBrbX8oYF1FoMJRF8tBZtflHpPguUHvx77TIojEN2m6QHE1Z013y/ZVXKtV0ixBOgBxPId1O4XXgj+g0RYhsBsAutp08mzN7MlgkD01VKEzSXqXCqjr5J4zDMplkB0m6YHEFt/M9oP0MLZMyv8jyFADyCG65pa/aILwX9NKqxDYDgBDwtde/hu9qQgwAkgBcX5dfgFF8/5Q4IABEYnsJsOfcvoh3PkJASiu8uT2FRTHp9gfyz5g5qcytyX6DbNLaDuGsAtKmonye3dFdlWSfQAYuv7T6Se4B/LGO31Ethcrn2kXvf69yz6aql/D/uzYGMV7c88btWfCU2WHN2m6QF026weVHG7SzyIgpSYAD2AxEAH1PmFFoL/ABAWITABgXWUh2GhE4AbJUv01dIoNtR4jF9n/6lk3Rqdy9yn6DZND6CfBnCQij2jn6LrLZUeQEzdniK1BP8Ytmhtk8Cn+E2lr3hOAOmZPk8qfbVCggAE0hHYRaqOTqcOTSYQ3V1ujbLvV14meUprjmfkb3Sb5hZQf5Xt4aC+vXpzfybUVTI9gLT1eZTUEfzTMkUbBGYIbKKF42dW+D89geirpektLEeDxyxfI9m0HJOrtDS6TdMD6LfZPKTil0ku79eMOkqnB5CuHn1lQvBPxxNNEJiLgOcH8iALUgIC0VdLCUwsQoXnLblEwuRV/VdXdJumB9B/HduCQyXfzMOUcq2I/rGUS2Y8y8/S4fuPl4WjgwhEt2lOAEEVN6ZafzDGH47xB2RIExLgFtCE4AayvUTLBP8BICxCoAMCO6qMP+ugnKqLiL5aqhqenFsk8Ru/boykPAhEt2l6AHnUs63wx+M9LNQfkydNQIAewATQBrL4CoTgPwCERQh0SGCJyvp4h+VVV1T01VJ1wAYc2kbLnu3TjZCUD4HoNk0PIJ+6tiUPS/aUXOwV0ngE6AGMx2vwaF95EPwHibAMge4JOIad2n2xdZQYfbVUB6XZXjxDmy6SwG82m763RNcJPYC+a3ju8g/X5q/NvYutwwhE/1iGlVv69u/LgWeX7kSl9ke3aU4AeTacFTLLE8bdm6d5eVrFLaDx6+WPlYXgPz43ckAgksBSKX9vZAE16o6+WqqN2YZyyJ+me1xtjlXkT3SbpgeQb2O5S6btLLk+XxPzsowewHj18X4dTvAfjxlHQ6ArAotV0Ce6KqyGcqKvlmpgNOODA//Vkg1mNvA/SwLRbZoeQJbV/ohRrp99JBc8soWFoQToAQxFM2vHidpC8J+FhQ0QyIqALwBOk0RfCGTl9KTGcAIYjZwf+h422qEcBQEI9Exgb5X/6p5tKKJ4zpILV5NPkhdKPPaflD+B6DbNLaD824At9INgPxD2g2HSEAL0AIaAGdj8ei0T/AeAsAiBAghsLxuPKcDOXk2Mvlrq1bkEhXuqh2skWyfQhYpuCES3aXoA3dRjilL8UphfDluRQlmNOugBzF+rf67dBP/5GbEXArkSWF+GefAGaQiB6KulIcUWsdnTPP9Msl4R1mLkDIHoNk0PYIZ0Of/3k6nnlWNud5bSAxjO+mTtIvgP58MeCJRCwLOFEuvmqC2gzAFFmw6QvGjuXWyFAAQKI7CH7D2yMJs7MTe6u9yJE4kLWVv6LpHsllgv6rohEN2muQXUTT2mLuVGKfTnI/0ZSdJKAvQAZjeFt2oTwX82F7ZAoGQCHszhQR2kAQLRV0sDRRWxuKms9LDPzYuwFiPnIhDdpukBzEW9jG33y8xdJdeWYW68lfQAVmf8F1ol+K/OhDUI1ELAgzo+VYszKfyIvlpKYWNXOnxlcKlkna4KpJwQAtFtmh5ASLV1qtSDPM7utMRMC6MHsKpiTtEiwX8VD5YgUCsB/9Y92KP5xAng/5vAC/XvwOZbAwAg0AaB3eXmm9twdX4vo7vL85eex17fF7xC4iFipPIJRLdpbgGV30bswS2SnSS3e6XVRA9grbXeocon+Lf6C8DvVgl4sMdxrTo/43f01dJMObn+30qGedjnRrkaiF1jE4hu0/QAxq6SbDM8KMt8O+iqbC0MNqz1HsDHxJfgH9zIUA+BTAl40MfJmdrWiVnRV0udODFhIcuU70eS1k+CE+LLNlt0m6YHkG3VT2zYQcp5xsS5C84Y/WPJGc33ZJyniSXVRSC6TXMCqKu92BvfAnqa5AGvtJRavfp9hSqZ4N9SS8dXCAwn4K+GHTV8d717oq+WciTnrwT5jL80R+OwaWoC0W2aHsDUVZSlAg8H9WjAm7O0LsioFnsA7xVLgn9Qg8pArQN0pGTgIiYEENhEOo8P0Ju1yuirpdyc314GXS1ZnJth2AMBCPRO4CFZ4MEhl/duSUcGtNYD+KS4Evw7alwUA4HCCHh+IM8T1ExqqQewj2r1B5KWfG6mIeMoBBISeIl0fSuhvmxVtRIM7ecPJXtlWxMYBgEI5ELAH4zx9PD+gEzVqZUpUY9QLTY5zKvq1otzEIghsJnU3iXxHYOqUws9gMeoBn8u2bbqmsQ5CEAgJYE7pczDQv0x+WpTCw+BP6jaI/hX24RxDAIhBJZIq+cKqzrV3gPYQbV3pWRR1bWIcxCAQASBh6V0T8nFEcpz0Fl7D+AkQSb459DSsAEC5RFwfDy1PLNHt7jmE8ByYTh0dBQcCQEIQGAWgX215bBZWyvZUOstII9ucrfNM/yRIAABCExDYIUye8K4e6dRkmPeWoeB+oPPb8gRODZBAALFEfA8QX4n4NziLF/A4Bp7AK4sf+ZxiwV8ZzcEIACBUQn4vYCdJdePmqGE42p8BvBhgSf4l9D6sBEC5RDwHGInlGPuaJbW1gPwGdoz+a07mvscBQEIQGBkAp5m3HOKXTByjswPrO0EcKZ4Pz9z5pjXPYEHVeT5knMkP5H4zfAbJL+TOPlt8W0kT5Z4OuDlEv/Q/dFwEgQGCTj4u234ZEDKiMAfyRZXCgKDmTZwtdrD0ZItJeMm53Fe65jRx39YuA28RkLKiIBv+fgzj/xAYeA2sEJyuCTFMy7rsC7rpH3BwG3g15IqvitSyzDQP1WFvEpCgsBpQuAXAH2rxz/WaZN1XCH5W4lvFT1LQmqbwEZy39NEnNM2hjy8d1f9Nol/qEi7DHw//8WS6OQyXBZtrW0G96gNLI1ubOhfmMBndQg/xrYZ3Kw2sOfCTSXZEf6wkMuk3bXN4OvJWlRPikofBeSpHjzlQy23snpqBkUXe5es96idizr2wieB70qquBfcMbuaittPzpxXqkMpHpL16bvv9xL8+6yB/sv2s5+ug7+9vlDCcyeTaDt5ttBi42jJwfOlAv++ttte8977AsDSV/IQ0U0lPBjuqwb6L3dbmfAriQcdFJdKvQW0SKT9oZcdiiOOwakI/FKKniK5O5XCCfVsqHxui4+fMD/Zyifgz0b685H+jGRRqdQewPtF2T0AUrsE3iLXc7jqekB2+K3il7VbFc177uHBfmv8P0ojUWIPwF0uv8pv6KQ2Cbj+ffXvsdg5JN8Ddi/AU0mQ2iRwv9zeVXJtSe6X+PDiBAEm+JfUytLb+ldSmUvwt3e2xTaR2iWwnlz/VGnul9YD8NC7H0pKs7u0dpGzvZ7YbTvJTZkZ6RcSfyNhArnMKqZjcw5QeWd3XObExZXUA3DQ94gPgv/E1V1FRs/qmVvwN1jbZNtIbRM4Re4X82y1pBOAx1wz3K7tH5e9PydjBDnbljG2qkzbXd68uRSPSjkBLBZQ3/snQSCHkT/DaiFn24bZzPb0BD4ilf40bfaplBPAB0Ry++xpYmAXBDwCKNeUs225MqvRri3k1HElOFbC/fSlAnmVZP0SgGJjOIHNVcKt4aVMVsBmynbLZFnJVRkBvx/iucocu7JNJfQAThQ9gn+2TahzwzwVc64pZ9tyZVarXf5I1cm5O5f7CWA/AXx57hCxDwIQgMAcBF6gbZZsU84nANvmmfZIEBgkkPNLgDnbNsiQ5e4IuBfg3kCWKecTwBtEbFmW1DCqTwLb9Fn4AmXnbNsCprM7iMAu0ntUkO6p1eZ6AthInn10au9QUCOBnOfbydm2GttCKT59WIZ6ZFB2KdcTwIdEaqvsaGFQDgRy7hXukQMgbMiOgN8J+IvsrJJBOZ4APK/223OEhU1ZEFiehRVzG/HcuTezFQJrvUkM/JZwVinH9wC+LUIHZ0UJY3IiwGRwOdUGtoxDwJPEebK4bFJuPYADRYbgn03zyNKQdWTVYRlaZptsGwkCwwjsrx2HDNvZx/acegD+8Vwq8UcVSBCYj4CnXOCDMPMRYl+uBPzBGMe4+3MwMKcewNtWgsmBCzbkTcCjbV6RkYm2hRFAGVVIxqbsKNvemYt9ufQAPL/LNZJNcwGDHdkT+KUsdC/g7p4t3VDl+3OQj+/ZDoovh8CdMtWDXW7s2+RcPlxwkkB42gcSBEYlsLEO9Ju3/zpqhqDjPFfV84J0o7ZOAovklicOPL1v93LoAewmCJdIcjkZ9V0nlD8eAT9U+5fxsiQ7+sXS9K1k2lDUEoGH5eyekov7dDqHE8BZAuCn4yQITELgLmVaLrloksxT5PGP118AWzyFDrK2TeA8ud/rnY++HwL76o3g3/aPYFrvHYDPlDggd5Vclssk+HdFvM5y9pVbvQ5m6LMHsJ6c/5lkxzrrFq86JuCegL8bHX07yLd9viIh+AsCaWoCK6TBE8bdO7WmCRSsPUGeVFneI0W9nv1SOYKeLAj4guJwiUeSnSvxF5lSJo/2OVFyqsRlkSCQgsAmUnKfxG22meRpc++Q/B6BQUAb8FWVTwYpbnFah3VZJ+0VBhFtwF+S217STPqCPI0AiU64DraBq9XOjpZsOcEvy3mc1zoGdbIMj4g28OUJ2ujUWfp4BvAMWX2RpI+ypwaGgiIJeAK58yXnSH4i8VQSN0hmvuHr9wncK/XbvMskyyX7SJjbRxBInRDwScVt7oJOSltZSB9B+Psq+9ldOklZEIAABAog4ODvk4BPBp2kFPdIxzHU91IJ/uMQ41gIQKAVAnvL0Vd16WyXPYAN5Jjvpz6uSwcpCwIQgEBBBK6XrTtLPKw5PHU5DPRYefOicI8oAAIQgEC5BPw9dE8T4edV4amrHoCv+n31714ACQIQgAAEhhO4V7v8ctiK4Yek2dPVM4BPylyCf5o6QwsEIFA3gfXlnmNmeOqiB+CHvh75Q4IABCAAgdEJeKK480Y/fPwjo08A1u8x/x77T4IABCAAgdEJeKroPSV+JhCSom8BvU5WE/xDqg6lEIBA5QT2kH+vj/QxsgewRIb7jUu/YUmCAAQgAIHxCdyoLP58pD8jmTxFDgM9XtbyqbzkVYZCCECgIQKepsRx2h/OSp6iegA7ylLP9c+0ucmrDIUQgEBjBO6Xv7tKrk3td1QP4DQZ6vtXJAhAAAIQmI6A47S/c/HN6dTMzh3RA3iCirlGwkyKs3mzBQIQgMAkBDyjrZ8FXDdJ5mF5IkYBHanCCP7DiLMdAhCAwPgEHFMdW5OmiBPAoUktRBkEIAABCJhA8tia+haQh3z+D3UFAQhAAAIhBLaVVn/MKElK3QPYPYlVKIEABCAAgbkIJI2xqU8AHv5JggAEIACBGAJJY2zqE4BfWiBBAAIQgEAMgaQxNvUJIOq9ghiUaIUABCBQFoGkMTupMnG8qSyWWAsBCECgKAI3p7Q29QnglymNQxcEIAABCKxGIGmMTT0MdBOZeqsktd7VCLACAQhAoEECv5fPm0luT+V76h6ADbs0lXHogQAEIACBRwg4tiYL/taa+gRgnV/1HxIEIAABCCQlkDy2Rtyq2U4u/5dkUVLXUQYBCECgXQL3yfUnSn6TEkFED8AGfj6lkeiCAAQg0DgBx9Skwd88I3oA1rul5Kcr/3udBAEIQAACkxHw8PqnSpIPs4/oAdhFG/pWL5AgAAEIQGAqAo6lyYO/LYp8c/dK6fcc1vu5IBIEIAABCIxN4KPK8Zmxc42YIfIEYBPOkWwh2csrJAhAAAIQGJnAX+vI94589AQHRp8AbNKZknskyyVRt5ykmgQBCECgCgL+/OMxkmOjvYl6CDyX3Xtq4xclfphBggAEIACB2QQ8eOb1kotm70q/pcsrcjv0NMlrJJeldwWNEIAABIol4Jjo2OgY2UnwN6kuewAubzC5J/BCiXsG/srN5pKNJV3cllIxJAhAAAKdE3hIJf5WcovkcomD/bclvvInQQACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAAQgAAEIQAACEIAABCAAAQhAAAIQgAAEIAABCEAAAhCAAASKJvB/4NaRO+Jzs98AAAAASUVORK5CYII="/><figcaption>Merknader</figcaption></figure></p><p>I denne oppgaven skal vi ha direkte kontakt med elektronikken i utstyret og det er derfor fare for statisk elektrisitet, sørg for å sette opp tilstrekkelige ESD-tiltak.</p><h2>Arbeidsforskrift</h2><h2>Les gjennom delkapittel som omhandler <em>Inspiratory Block</em> i servicemanualen (fysisk på lab) som dere finner under kapittel 3 <em>Repair Instructions</em>. </h2><h2>Utfør inspeksjon av O2 diaphragm (sjekk at den ikke er sprukket) som står montert i inspirasjonsblokken til respiratoren ihht. Servicemanualen (fysisk) på lab. Bytt deretter <em>SV diaphragm assembly </em>ihht. Servicemanualen. Hvorfor er SV diaphragm assembly-en dere nettopp inspiserte så viktig ved evt. tilførsel-trykkfeil eller strømbrudd på respiratoren (tips; se avsnitt 3.3 i servicemanualen som ligger i utstyrsregisteret)?</h2><h2>Montér respiratorslanger med testlunge, men uten noen form for fukter. Gjennomgå virkemåte og betjening av Evita XL ved å følge håndbok for Evita XL. Test de forskjellige ventilasjonsmodusene som er tilgjengelig.</h2><p>Kommentér hvilke som er volumkontrollert og hvilke som er trykkontrollerte modus.</p><p>Laboratorieoppgave: Forståelse av lungevolum og flow ved bruk av Fluke VT900 gas flow analyzer</p><h2>Mål:</h2><p>Å gi studentene en praktisk forståelse av lungevolum og flow.</p><p>Å lære studentene hvordan man utfører og tolker gassmålinger.</p><p>Å forstå sammenhengen mellom respiratorinnstillinger og pasientens respirasjonsparametere ved bruk av Evita XL respirator.</p><h2>Utstyr:</h2><h2>Fluke VT900 gas flow analyzer</h2><h2>Evita XL respirator</h2><h2>Munnstykker og slanger</h2><h2>Datamaskin med nødvendig programvare for dataanalyse</h2><h2>Oppgavebeskrivelse:</h2><h2>Introduksjon til utstyret:</h2><p>Gi en kort introduksjon til Fluke VT900 gas flow analyzer og Evita XL respirator.</p><p>Forklar grunnleggende prinsipper for lungevolum og flow.</p><h2>Forberedelse:</h2><p>Koble Fluke VT900 til Evita XL respiratoren.</p><p>Kalibrer utstyret i henhold til produsentens instruksjoner.</p><h2>Gjennomføring:</h2><p>La studentene selv respirere gjennom Fluke VT900 ved hjelp av munnstykker og slanger.</p><p>Utfør målinger av tidalvolum, inspiratorisk og ekspiratorisk flow, samt andre relevante parametere.</p><p>Registrer dataene for videre analyse.</p><h2>Dataanalyse:</h2><p>Analyser de innsamlede dataene ved hjelp av programvaren.</p><p>Diskuter hvordan ulike innstillinger på Evita XL respiratoren påvirker de målte parametrene.</p><p>Sammenlign resultatene med normale verdier og diskuter eventuelle avvik.</p><h2>Diskusjon:</h2><p>Diskuter hvordan resultatene kan brukes til å optimalisere respiratorinnstillinger for pasienter.</p><p>Reflekter over hvordan forståelsen av lungevolum og flow kan bidra til bedre pasientbehandling.</p><h2>Rapportskriving:</h2><h2>Studentene skriver en rapport som inkluderer:</h2><p>Introduksjon til teorien bak lungevolum og flow.</p><p>Beskrivelse av metoden og utstyret som ble brukt.</p><p>Presentasjon og analyse av resultatene.</p><p>Diskusjon av funnene og deres kliniske relevans.</p><h2>Forventet utbytte:</h2><p>Studentene får en praktisk forståelse av hvordan lungevolum og flow måles og analyseres.</p><p>De lærer å bruke avansert medisinsk utstyr som Fluke VT900 og Evita XL respirator.</p><p>De får innsikt i hvordan respiratorinnstillinger kan påvirke pasientens respirasjonsparametere.</p></div>